<!doctype html>
<html lang="de">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>KiCad DIN Electrical – Gerätekatalog</title>
  <style>
    :root { color-scheme: light dark; font-family: system-ui, sans-serif; }
    body { max-width: 1500px; margin: 0 auto; padding: 2rem; line-height: 1.5; }
    .filters { display: grid; grid-template-columns: 2fr repeat(5, 1fr); gap: .75rem; margin: 1.5rem 0; }
    input, select { width: 100%; box-sizing: border-box; padding: .7rem; font: inherit; }
    .table-wrap { overflow-x: auto; }
    table { width: 100%; min-width: 1550px; border-collapse: collapse; }
    th, td { border-bottom: 1px solid #8885; padding: .6rem; text-align: left; vertical-align: top; }
    th { position: sticky; top: 0; background: Canvas; }
    .muted { opacity: .72; }
    .count { font-weight: 700; }
    @media (max-width: 900px) { .filters { grid-template-columns: 1fr 1fr; } }
    @media (max-width: 600px) { .filters { grid-template-columns: 1fr; } }
  </style>
</head>
<body>
  <header>
    <h1>Technischer Gerätekatalog</h1>
    <p>Fachliche Gerätedaten mit elektrischen Kenngrößen. Herstellerneutrale Vorlagen bleiben durch den Quellenstatus <code>template</code> erkennbar.</p>
    <p><a href="index.html">Zur Bibliotheksübersicht</a></p>
  </header>

  <p><span class="count" id="count">199</span> von 199 Geräten sichtbar</p>
  <div class="filters">
    <input id="search" type="search" placeholder="Gerät, Hersteller, Serie oder Artikelnummer suchen …" aria-label="Geräte durchsuchen">
    <select id="group" aria-label="Funktionsgruppe filtern"><option value="">Alle Funktionsgruppen</option>
<option value="Schutzgeräte">Schutzgeräte</option></select>
    <select id="family" aria-label="Gerätefamilie filtern"><option value="">Alle Gerätefamilien</option>
<option value="Fehlerstrom-Schutzeinrichtungen">Fehlerstrom-Schutzeinrichtungen</option>
<option value="Leitungsschutzschalter">Leitungsschutzschalter</option></select>
    <select id="rcd-type" aria-label="RCD-Typ filtern"><option value="">Alle RCD-Typen</option>
<option value="A">A</option>
<option value="B">B</option>
<option value="B+">B+</option>
<option value="F">F</option></select>
    <select id="residual-current" aria-label="Bemessungsdifferenzstrom filtern"><option value="">Alle IΔn</option>
<option value="10">10 mA</option>
<option value="30">30 mA</option>
<option value="300">300 mA</option>
<option value="500">500 mA</option></select>
    <select id="source" aria-label="Quellenstatus filtern"><option value="">Alle Quellenstatus</option>
<option value="template">template</option></select>
  </div>

  <div class="table-wrap"><table id="devices">
    <thead><tr><th>Geräte-ID</th><th>Gruppe / Familie</th><th>Hersteller</th><th>Serie</th><th>Artikelnummer</th><th>Polzahl</th><th>Nennstrom</th><th>RCD-Typ</th><th>IΔn</th><th>Kennlinie</th><th>Ausschaltvermögen</th><th>Breite</th><th>Symbol</th><th>Footprint Policy</th><th>Quelle</th></tr></thead>
    <tbody>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.rcd-2p-40a-30ma-type-a-template</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template</td><td><code>RCD-2P-40A-30MA-TYPE-A</code></td><td>2</td><td>40 A</td><td>—</td><td>—</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B" data-residual-current="300" data-source="template"><td><code>generic.rcd-2p-b-bplus-template-series.b16-300ma</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P B/B+</td><td><code>RCD-2P-B-16A-300MA</code></td><td>2</td><td>16 A</td><td>B</td><td>300 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B" data-residual-current="30" data-source="template"><td><code>generic.rcd-2p-b-bplus-template-series.b16-30ma</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P B/B+</td><td><code>RCD-2P-B-16A-30MA</code></td><td>2</td><td>16 A</td><td>B</td><td>30 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B" data-residual-current="300" data-source="template"><td><code>generic.rcd-2p-b-bplus-template-series.b25-300ma</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P B/B+</td><td><code>RCD-2P-B-25A-300MA</code></td><td>2</td><td>25 A</td><td>B</td><td>300 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B" data-residual-current="30" data-source="template"><td><code>generic.rcd-2p-b-bplus-template-series.b25-30ma</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P B/B+</td><td><code>RCD-2P-B-25A-30MA</code></td><td>2</td><td>25 A</td><td>B</td><td>30 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B" data-residual-current="300" data-source="template"><td><code>generic.rcd-2p-b-bplus-template-series.b40-300ma</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P B/B+</td><td><code>RCD-2P-B-40A-300MA</code></td><td>2</td><td>40 A</td><td>B</td><td>300 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B" data-residual-current="30" data-source="template"><td><code>generic.rcd-2p-b-bplus-template-series.b40-30ma</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P B/B+</td><td><code>RCD-2P-B-40A-30MA</code></td><td>2</td><td>40 A</td><td>B</td><td>30 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B" data-residual-current="300" data-source="template"><td><code>generic.rcd-2p-b-bplus-template-series.b63-300ma</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P B/B+</td><td><code>RCD-2P-B-63A-300MA</code></td><td>2</td><td>63 A</td><td>B</td><td>300 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B" data-residual-current="30" data-source="template"><td><code>generic.rcd-2p-b-bplus-template-series.b63-30ma</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P B/B+</td><td><code>RCD-2P-B-63A-30MA</code></td><td>2</td><td>63 A</td><td>B</td><td>30 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B+" data-residual-current="300" data-source="template"><td><code>generic.rcd-2p-b-bplus-template-series.bplus16-300ma</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P B/B+</td><td><code>RCD-2P-BPLUS-16A-300MA</code></td><td>2</td><td>16 A</td><td>B+</td><td>300 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B+" data-residual-current="30" data-source="template"><td><code>generic.rcd-2p-b-bplus-template-series.bplus16-30ma</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P B/B+</td><td><code>RCD-2P-BPLUS-16A-30MA</code></td><td>2</td><td>16 A</td><td>B+</td><td>30 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B+" data-residual-current="300" data-source="template"><td><code>generic.rcd-2p-b-bplus-template-series.bplus25-300ma</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P B/B+</td><td><code>RCD-2P-BPLUS-25A-300MA</code></td><td>2</td><td>25 A</td><td>B+</td><td>300 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B+" data-residual-current="30" data-source="template"><td><code>generic.rcd-2p-b-bplus-template-series.bplus25-30ma</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P B/B+</td><td><code>RCD-2P-BPLUS-25A-30MA</code></td><td>2</td><td>25 A</td><td>B+</td><td>30 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B+" data-residual-current="300" data-source="template"><td><code>generic.rcd-2p-b-bplus-template-series.bplus40-300ma</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P B/B+</td><td><code>RCD-2P-BPLUS-40A-300MA</code></td><td>2</td><td>40 A</td><td>B+</td><td>300 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B+" data-residual-current="30" data-source="template"><td><code>generic.rcd-2p-b-bplus-template-series.bplus40-30ma</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P B/B+</td><td><code>RCD-2P-BPLUS-40A-30MA</code></td><td>2</td><td>40 A</td><td>B+</td><td>30 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B+" data-residual-current="300" data-source="template"><td><code>generic.rcd-2p-b-bplus-template-series.bplus63-300ma</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P B/B+</td><td><code>RCD-2P-BPLUS-63A-300MA</code></td><td>2</td><td>63 A</td><td>B+</td><td>300 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B+" data-residual-current="30" data-source="template"><td><code>generic.rcd-2p-b-bplus-template-series.bplus63-30ma</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P B/B+</td><td><code>RCD-2P-BPLUS-63A-30MA</code></td><td>2</td><td>63 A</td><td>B+</td><td>30 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="10" data-source="template"><td><code>generic.rcd-2p-template-series.a16-10ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-A-16A-10MA-10KA</code></td><td>2</td><td>16 A</td><td>A</td><td>10 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="10" data-source="template"><td><code>generic.rcd-2p-template-series.a16-10ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-A-16A-10MA-6KA</code></td><td>2</td><td>16 A</td><td>A</td><td>10 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="300" data-source="template"><td><code>generic.rcd-2p-template-series.a16-300ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-A-16A-300MA-10KA</code></td><td>2</td><td>16 A</td><td>A</td><td>300 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="300" data-source="template"><td><code>generic.rcd-2p-template-series.a16-300ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-A-16A-300MA-6KA</code></td><td>2</td><td>16 A</td><td>A</td><td>300 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="30" data-source="template"><td><code>generic.rcd-2p-template-series.a16-30ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-A-16A-30MA-10KA</code></td><td>2</td><td>16 A</td><td>A</td><td>30 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="30" data-source="template"><td><code>generic.rcd-2p-template-series.a16-30ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-A-16A-30MA-6KA</code></td><td>2</td><td>16 A</td><td>A</td><td>30 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="500" data-source="template"><td><code>generic.rcd-2p-template-series.a16-500ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-A-16A-500MA-10KA</code></td><td>2</td><td>16 A</td><td>A</td><td>500 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="500" data-source="template"><td><code>generic.rcd-2p-template-series.a16-500ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-A-16A-500MA-6KA</code></td><td>2</td><td>16 A</td><td>A</td><td>500 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="10" data-source="template"><td><code>generic.rcd-2p-template-series.a25-10ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-A-25A-10MA-10KA</code></td><td>2</td><td>25 A</td><td>A</td><td>10 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="10" data-source="template"><td><code>generic.rcd-2p-template-series.a25-10ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-A-25A-10MA-6KA</code></td><td>2</td><td>25 A</td><td>A</td><td>10 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="300" data-source="template"><td><code>generic.rcd-2p-template-series.a25-300ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-A-25A-300MA-10KA</code></td><td>2</td><td>25 A</td><td>A</td><td>300 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="300" data-source="template"><td><code>generic.rcd-2p-template-series.a25-300ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-A-25A-300MA-6KA</code></td><td>2</td><td>25 A</td><td>A</td><td>300 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="30" data-source="template"><td><code>generic.rcd-2p-template-series.a25-30ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-A-25A-30MA-10KA</code></td><td>2</td><td>25 A</td><td>A</td><td>30 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="30" data-source="template"><td><code>generic.rcd-2p-template-series.a25-30ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-A-25A-30MA-6KA</code></td><td>2</td><td>25 A</td><td>A</td><td>30 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="500" data-source="template"><td><code>generic.rcd-2p-template-series.a25-500ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-A-25A-500MA-10KA</code></td><td>2</td><td>25 A</td><td>A</td><td>500 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="500" data-source="template"><td><code>generic.rcd-2p-template-series.a25-500ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-A-25A-500MA-6KA</code></td><td>2</td><td>25 A</td><td>A</td><td>500 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="10" data-source="template"><td><code>generic.rcd-2p-template-series.a40-10ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-A-40A-10MA-10KA</code></td><td>2</td><td>40 A</td><td>A</td><td>10 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="10" data-source="template"><td><code>generic.rcd-2p-template-series.a40-10ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-A-40A-10MA-6KA</code></td><td>2</td><td>40 A</td><td>A</td><td>10 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="300" data-source="template"><td><code>generic.rcd-2p-template-series.a40-300ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-A-40A-300MA-10KA</code></td><td>2</td><td>40 A</td><td>A</td><td>300 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="300" data-source="template"><td><code>generic.rcd-2p-template-series.a40-300ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-A-40A-300MA-6KA</code></td><td>2</td><td>40 A</td><td>A</td><td>300 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="30" data-source="template"><td><code>generic.rcd-2p-template-series.a40-30ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-A-40A-30MA-10KA</code></td><td>2</td><td>40 A</td><td>A</td><td>30 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="30" data-source="template"><td><code>generic.rcd-2p-template-series.a40-30ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-A-40A-30MA-6KA</code></td><td>2</td><td>40 A</td><td>A</td><td>30 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="500" data-source="template"><td><code>generic.rcd-2p-template-series.a40-500ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-A-40A-500MA-10KA</code></td><td>2</td><td>40 A</td><td>A</td><td>500 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="500" data-source="template"><td><code>generic.rcd-2p-template-series.a40-500ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-A-40A-500MA-6KA</code></td><td>2</td><td>40 A</td><td>A</td><td>500 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="10" data-source="template"><td><code>generic.rcd-2p-template-series.a63-10ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-A-63A-10MA-10KA</code></td><td>2</td><td>63 A</td><td>A</td><td>10 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="10" data-source="template"><td><code>generic.rcd-2p-template-series.a63-10ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-A-63A-10MA-6KA</code></td><td>2</td><td>63 A</td><td>A</td><td>10 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="300" data-source="template"><td><code>generic.rcd-2p-template-series.a63-300ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-A-63A-300MA-10KA</code></td><td>2</td><td>63 A</td><td>A</td><td>300 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="300" data-source="template"><td><code>generic.rcd-2p-template-series.a63-300ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-A-63A-300MA-6KA</code></td><td>2</td><td>63 A</td><td>A</td><td>300 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="30" data-source="template"><td><code>generic.rcd-2p-template-series.a63-30ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-A-63A-30MA-10KA</code></td><td>2</td><td>63 A</td><td>A</td><td>30 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="30" data-source="template"><td><code>generic.rcd-2p-template-series.a63-30ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-A-63A-30MA-6KA</code></td><td>2</td><td>63 A</td><td>A</td><td>30 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="500" data-source="template"><td><code>generic.rcd-2p-template-series.a63-500ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-A-63A-500MA-10KA</code></td><td>2</td><td>63 A</td><td>A</td><td>500 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="500" data-source="template"><td><code>generic.rcd-2p-template-series.a63-500ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-A-63A-500MA-6KA</code></td><td>2</td><td>63 A</td><td>A</td><td>500 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="F" data-residual-current="10" data-source="template"><td><code>generic.rcd-2p-template-series.f16-10ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-F-16A-10MA-10KA</code></td><td>2</td><td>16 A</td><td>F</td><td>10 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="F" data-residual-current="10" data-source="template"><td><code>generic.rcd-2p-template-series.f16-10ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-F-16A-10MA-6KA</code></td><td>2</td><td>16 A</td><td>F</td><td>10 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="F" data-residual-current="300" data-source="template"><td><code>generic.rcd-2p-template-series.f16-300ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-F-16A-300MA-10KA</code></td><td>2</td><td>16 A</td><td>F</td><td>300 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="F" data-residual-current="300" data-source="template"><td><code>generic.rcd-2p-template-series.f16-300ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-F-16A-300MA-6KA</code></td><td>2</td><td>16 A</td><td>F</td><td>300 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="F" data-residual-current="30" data-source="template"><td><code>generic.rcd-2p-template-series.f16-30ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-F-16A-30MA-10KA</code></td><td>2</td><td>16 A</td><td>F</td><td>30 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="F" data-residual-current="30" data-source="template"><td><code>generic.rcd-2p-template-series.f16-30ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-F-16A-30MA-6KA</code></td><td>2</td><td>16 A</td><td>F</td><td>30 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="F" data-residual-current="500" data-source="template"><td><code>generic.rcd-2p-template-series.f16-500ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-F-16A-500MA-10KA</code></td><td>2</td><td>16 A</td><td>F</td><td>500 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="F" data-residual-current="500" data-source="template"><td><code>generic.rcd-2p-template-series.f16-500ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-F-16A-500MA-6KA</code></td><td>2</td><td>16 A</td><td>F</td><td>500 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="F" data-residual-current="10" data-source="template"><td><code>generic.rcd-2p-template-series.f25-10ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-F-25A-10MA-10KA</code></td><td>2</td><td>25 A</td><td>F</td><td>10 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="F" data-residual-current="10" data-source="template"><td><code>generic.rcd-2p-template-series.f25-10ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-F-25A-10MA-6KA</code></td><td>2</td><td>25 A</td><td>F</td><td>10 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="F" data-residual-current="300" data-source="template"><td><code>generic.rcd-2p-template-series.f25-300ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-F-25A-300MA-10KA</code></td><td>2</td><td>25 A</td><td>F</td><td>300 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="F" data-residual-current="300" data-source="template"><td><code>generic.rcd-2p-template-series.f25-300ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-F-25A-300MA-6KA</code></td><td>2</td><td>25 A</td><td>F</td><td>300 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="F" data-residual-current="30" data-source="template"><td><code>generic.rcd-2p-template-series.f25-30ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-F-25A-30MA-10KA</code></td><td>2</td><td>25 A</td><td>F</td><td>30 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="F" data-residual-current="30" data-source="template"><td><code>generic.rcd-2p-template-series.f25-30ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-F-25A-30MA-6KA</code></td><td>2</td><td>25 A</td><td>F</td><td>30 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="F" data-residual-current="500" data-source="template"><td><code>generic.rcd-2p-template-series.f25-500ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-F-25A-500MA-10KA</code></td><td>2</td><td>25 A</td><td>F</td><td>500 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="F" data-residual-current="500" data-source="template"><td><code>generic.rcd-2p-template-series.f25-500ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-F-25A-500MA-6KA</code></td><td>2</td><td>25 A</td><td>F</td><td>500 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="F" data-residual-current="10" data-source="template"><td><code>generic.rcd-2p-template-series.f40-10ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-F-40A-10MA-10KA</code></td><td>2</td><td>40 A</td><td>F</td><td>10 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="F" data-residual-current="10" data-source="template"><td><code>generic.rcd-2p-template-series.f40-10ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-F-40A-10MA-6KA</code></td><td>2</td><td>40 A</td><td>F</td><td>10 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="F" data-residual-current="300" data-source="template"><td><code>generic.rcd-2p-template-series.f40-300ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-F-40A-300MA-10KA</code></td><td>2</td><td>40 A</td><td>F</td><td>300 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="F" data-residual-current="300" data-source="template"><td><code>generic.rcd-2p-template-series.f40-300ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-F-40A-300MA-6KA</code></td><td>2</td><td>40 A</td><td>F</td><td>300 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="F" data-residual-current="30" data-source="template"><td><code>generic.rcd-2p-template-series.f40-30ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-F-40A-30MA-10KA</code></td><td>2</td><td>40 A</td><td>F</td><td>30 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="F" data-residual-current="30" data-source="template"><td><code>generic.rcd-2p-template-series.f40-30ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-F-40A-30MA-6KA</code></td><td>2</td><td>40 A</td><td>F</td><td>30 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="F" data-residual-current="500" data-source="template"><td><code>generic.rcd-2p-template-series.f40-500ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-F-40A-500MA-10KA</code></td><td>2</td><td>40 A</td><td>F</td><td>500 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="F" data-residual-current="500" data-source="template"><td><code>generic.rcd-2p-template-series.f40-500ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-F-40A-500MA-6KA</code></td><td>2</td><td>40 A</td><td>F</td><td>500 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="F" data-residual-current="10" data-source="template"><td><code>generic.rcd-2p-template-series.f63-10ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-F-63A-10MA-10KA</code></td><td>2</td><td>63 A</td><td>F</td><td>10 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="F" data-residual-current="10" data-source="template"><td><code>generic.rcd-2p-template-series.f63-10ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-F-63A-10MA-6KA</code></td><td>2</td><td>63 A</td><td>F</td><td>10 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="F" data-residual-current="300" data-source="template"><td><code>generic.rcd-2p-template-series.f63-300ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-F-63A-300MA-10KA</code></td><td>2</td><td>63 A</td><td>F</td><td>300 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="F" data-residual-current="300" data-source="template"><td><code>generic.rcd-2p-template-series.f63-300ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-F-63A-300MA-6KA</code></td><td>2</td><td>63 A</td><td>F</td><td>300 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="F" data-residual-current="30" data-source="template"><td><code>generic.rcd-2p-template-series.f63-30ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-F-63A-30MA-10KA</code></td><td>2</td><td>63 A</td><td>F</td><td>30 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="F" data-residual-current="30" data-source="template"><td><code>generic.rcd-2p-template-series.f63-30ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-F-63A-30MA-6KA</code></td><td>2</td><td>63 A</td><td>F</td><td>30 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="F" data-residual-current="500" data-source="template"><td><code>generic.rcd-2p-template-series.f63-500ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-F-63A-500MA-10KA</code></td><td>2</td><td>63 A</td><td>F</td><td>500 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="F" data-residual-current="500" data-source="template"><td><code>generic.rcd-2p-template-series.f63-500ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 2P</td><td><code>RCD-2P-F-63A-500MA-6KA</code></td><td>2</td><td>63 A</td><td>F</td><td>500 mA</td><td>—</td><td>—</td><td>2 TE</td><td><code>Z_RCD:RCD</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="300" data-source="template"><td><code>generic.rcd-4p-template-series.a125-300ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-A-125A-300MA-10KA</code></td><td>4</td><td>125 A</td><td>A</td><td>300 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="300" data-source="template"><td><code>generic.rcd-4p-template-series.a125-300ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-A-125A-300MA-6KA</code></td><td>4</td><td>125 A</td><td>A</td><td>300 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="30" data-source="template"><td><code>generic.rcd-4p-template-series.a125-30ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-A-125A-30MA-10KA</code></td><td>4</td><td>125 A</td><td>A</td><td>30 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="30" data-source="template"><td><code>generic.rcd-4p-template-series.a125-30ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-A-125A-30MA-6KA</code></td><td>4</td><td>125 A</td><td>A</td><td>30 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="500" data-source="template"><td><code>generic.rcd-4p-template-series.a125-500ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-A-125A-500MA-10KA</code></td><td>4</td><td>125 A</td><td>A</td><td>500 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="500" data-source="template"><td><code>generic.rcd-4p-template-series.a125-500ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-A-125A-500MA-6KA</code></td><td>4</td><td>125 A</td><td>A</td><td>500 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="300" data-source="template"><td><code>generic.rcd-4p-template-series.a25-300ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-A-25A-300MA-10KA</code></td><td>4</td><td>25 A</td><td>A</td><td>300 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="300" data-source="template"><td><code>generic.rcd-4p-template-series.a25-300ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-A-25A-300MA-6KA</code></td><td>4</td><td>25 A</td><td>A</td><td>300 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="30" data-source="template"><td><code>generic.rcd-4p-template-series.a25-30ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-A-25A-30MA-10KA</code></td><td>4</td><td>25 A</td><td>A</td><td>30 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="30" data-source="template"><td><code>generic.rcd-4p-template-series.a25-30ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-A-25A-30MA-6KA</code></td><td>4</td><td>25 A</td><td>A</td><td>30 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="500" data-source="template"><td><code>generic.rcd-4p-template-series.a25-500ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-A-25A-500MA-10KA</code></td><td>4</td><td>25 A</td><td>A</td><td>500 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="500" data-source="template"><td><code>generic.rcd-4p-template-series.a25-500ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-A-25A-500MA-6KA</code></td><td>4</td><td>25 A</td><td>A</td><td>500 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="300" data-source="template"><td><code>generic.rcd-4p-template-series.a40-300ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-A-40A-300MA-10KA</code></td><td>4</td><td>40 A</td><td>A</td><td>300 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="300" data-source="template"><td><code>generic.rcd-4p-template-series.a40-300ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-A-40A-300MA-6KA</code></td><td>4</td><td>40 A</td><td>A</td><td>300 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="30" data-source="template"><td><code>generic.rcd-4p-template-series.a40-30ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-A-40A-30MA-10KA</code></td><td>4</td><td>40 A</td><td>A</td><td>30 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="30" data-source="template"><td><code>generic.rcd-4p-template-series.a40-30ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-A-40A-30MA-6KA</code></td><td>4</td><td>40 A</td><td>A</td><td>30 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="500" data-source="template"><td><code>generic.rcd-4p-template-series.a40-500ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-A-40A-500MA-10KA</code></td><td>4</td><td>40 A</td><td>A</td><td>500 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="500" data-source="template"><td><code>generic.rcd-4p-template-series.a40-500ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-A-40A-500MA-6KA</code></td><td>4</td><td>40 A</td><td>A</td><td>500 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="300" data-source="template"><td><code>generic.rcd-4p-template-series.a63-300ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-A-63A-300MA-10KA</code></td><td>4</td><td>63 A</td><td>A</td><td>300 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="300" data-source="template"><td><code>generic.rcd-4p-template-series.a63-300ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-A-63A-300MA-6KA</code></td><td>4</td><td>63 A</td><td>A</td><td>300 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="30" data-source="template"><td><code>generic.rcd-4p-template-series.a63-30ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-A-63A-30MA-10KA</code></td><td>4</td><td>63 A</td><td>A</td><td>30 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="30" data-source="template"><td><code>generic.rcd-4p-template-series.a63-30ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-A-63A-30MA-6KA</code></td><td>4</td><td>63 A</td><td>A</td><td>30 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="500" data-source="template"><td><code>generic.rcd-4p-template-series.a63-500ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-A-63A-500MA-10KA</code></td><td>4</td><td>63 A</td><td>A</td><td>500 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="A" data-residual-current="500" data-source="template"><td><code>generic.rcd-4p-template-series.a63-500ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-A-63A-500MA-6KA</code></td><td>4</td><td>63 A</td><td>A</td><td>500 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B" data-residual-current="300" data-source="template"><td><code>generic.rcd-4p-template-series.b125-300ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B-125A-300MA-10KA</code></td><td>4</td><td>125 A</td><td>B</td><td>300 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B" data-residual-current="300" data-source="template"><td><code>generic.rcd-4p-template-series.b125-300ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B-125A-300MA-6KA</code></td><td>4</td><td>125 A</td><td>B</td><td>300 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B" data-residual-current="30" data-source="template"><td><code>generic.rcd-4p-template-series.b125-30ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B-125A-30MA-10KA</code></td><td>4</td><td>125 A</td><td>B</td><td>30 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B" data-residual-current="30" data-source="template"><td><code>generic.rcd-4p-template-series.b125-30ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B-125A-30MA-6KA</code></td><td>4</td><td>125 A</td><td>B</td><td>30 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B" data-residual-current="500" data-source="template"><td><code>generic.rcd-4p-template-series.b125-500ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B-125A-500MA-10KA</code></td><td>4</td><td>125 A</td><td>B</td><td>500 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B" data-residual-current="500" data-source="template"><td><code>generic.rcd-4p-template-series.b125-500ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B-125A-500MA-6KA</code></td><td>4</td><td>125 A</td><td>B</td><td>500 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B" data-residual-current="300" data-source="template"><td><code>generic.rcd-4p-template-series.b25-300ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B-25A-300MA-10KA</code></td><td>4</td><td>25 A</td><td>B</td><td>300 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B" data-residual-current="300" data-source="template"><td><code>generic.rcd-4p-template-series.b25-300ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B-25A-300MA-6KA</code></td><td>4</td><td>25 A</td><td>B</td><td>300 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B" data-residual-current="30" data-source="template"><td><code>generic.rcd-4p-template-series.b25-30ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B-25A-30MA-10KA</code></td><td>4</td><td>25 A</td><td>B</td><td>30 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B" data-residual-current="30" data-source="template"><td><code>generic.rcd-4p-template-series.b25-30ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B-25A-30MA-6KA</code></td><td>4</td><td>25 A</td><td>B</td><td>30 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B" data-residual-current="500" data-source="template"><td><code>generic.rcd-4p-template-series.b25-500ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B-25A-500MA-10KA</code></td><td>4</td><td>25 A</td><td>B</td><td>500 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B" data-residual-current="500" data-source="template"><td><code>generic.rcd-4p-template-series.b25-500ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B-25A-500MA-6KA</code></td><td>4</td><td>25 A</td><td>B</td><td>500 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B" data-residual-current="300" data-source="template"><td><code>generic.rcd-4p-template-series.b40-300ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B-40A-300MA-10KA</code></td><td>4</td><td>40 A</td><td>B</td><td>300 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B" data-residual-current="300" data-source="template"><td><code>generic.rcd-4p-template-series.b40-300ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B-40A-300MA-6KA</code></td><td>4</td><td>40 A</td><td>B</td><td>300 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B" data-residual-current="30" data-source="template"><td><code>generic.rcd-4p-template-series.b40-30ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B-40A-30MA-10KA</code></td><td>4</td><td>40 A</td><td>B</td><td>30 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B" data-residual-current="30" data-source="template"><td><code>generic.rcd-4p-template-series.b40-30ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B-40A-30MA-6KA</code></td><td>4</td><td>40 A</td><td>B</td><td>30 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B" data-residual-current="500" data-source="template"><td><code>generic.rcd-4p-template-series.b40-500ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B-40A-500MA-10KA</code></td><td>4</td><td>40 A</td><td>B</td><td>500 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B" data-residual-current="500" data-source="template"><td><code>generic.rcd-4p-template-series.b40-500ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B-40A-500MA-6KA</code></td><td>4</td><td>40 A</td><td>B</td><td>500 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B" data-residual-current="300" data-source="template"><td><code>generic.rcd-4p-template-series.b63-300ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B-63A-300MA-10KA</code></td><td>4</td><td>63 A</td><td>B</td><td>300 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B" data-residual-current="300" data-source="template"><td><code>generic.rcd-4p-template-series.b63-300ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B-63A-300MA-6KA</code></td><td>4</td><td>63 A</td><td>B</td><td>300 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B" data-residual-current="30" data-source="template"><td><code>generic.rcd-4p-template-series.b63-30ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B-63A-30MA-10KA</code></td><td>4</td><td>63 A</td><td>B</td><td>30 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B" data-residual-current="30" data-source="template"><td><code>generic.rcd-4p-template-series.b63-30ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B-63A-30MA-6KA</code></td><td>4</td><td>63 A</td><td>B</td><td>30 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B" data-residual-current="500" data-source="template"><td><code>generic.rcd-4p-template-series.b63-500ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B-63A-500MA-10KA</code></td><td>4</td><td>63 A</td><td>B</td><td>500 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B" data-residual-current="500" data-source="template"><td><code>generic.rcd-4p-template-series.b63-500ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B-63A-500MA-6KA</code></td><td>4</td><td>63 A</td><td>B</td><td>500 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B+" data-residual-current="300" data-source="template"><td><code>generic.rcd-4p-template-series.bp125-300ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B+-125A-300MA-10KA</code></td><td>4</td><td>125 A</td><td>B+</td><td>300 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B+" data-residual-current="300" data-source="template"><td><code>generic.rcd-4p-template-series.bp125-300ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B+-125A-300MA-6KA</code></td><td>4</td><td>125 A</td><td>B+</td><td>300 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B+" data-residual-current="30" data-source="template"><td><code>generic.rcd-4p-template-series.bp125-30ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B+-125A-30MA-10KA</code></td><td>4</td><td>125 A</td><td>B+</td><td>30 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B+" data-residual-current="30" data-source="template"><td><code>generic.rcd-4p-template-series.bp125-30ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B+-125A-30MA-6KA</code></td><td>4</td><td>125 A</td><td>B+</td><td>30 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B+" data-residual-current="500" data-source="template"><td><code>generic.rcd-4p-template-series.bp125-500ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B+-125A-500MA-10KA</code></td><td>4</td><td>125 A</td><td>B+</td><td>500 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B+" data-residual-current="500" data-source="template"><td><code>generic.rcd-4p-template-series.bp125-500ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B+-125A-500MA-6KA</code></td><td>4</td><td>125 A</td><td>B+</td><td>500 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B+" data-residual-current="300" data-source="template"><td><code>generic.rcd-4p-template-series.bp25-300ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B+-25A-300MA-10KA</code></td><td>4</td><td>25 A</td><td>B+</td><td>300 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B+" data-residual-current="300" data-source="template"><td><code>generic.rcd-4p-template-series.bp25-300ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B+-25A-300MA-6KA</code></td><td>4</td><td>25 A</td><td>B+</td><td>300 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B+" data-residual-current="30" data-source="template"><td><code>generic.rcd-4p-template-series.bp25-30ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B+-25A-30MA-10KA</code></td><td>4</td><td>25 A</td><td>B+</td><td>30 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B+" data-residual-current="30" data-source="template"><td><code>generic.rcd-4p-template-series.bp25-30ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B+-25A-30MA-6KA</code></td><td>4</td><td>25 A</td><td>B+</td><td>30 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B+" data-residual-current="500" data-source="template"><td><code>generic.rcd-4p-template-series.bp25-500ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B+-25A-500MA-10KA</code></td><td>4</td><td>25 A</td><td>B+</td><td>500 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B+" data-residual-current="500" data-source="template"><td><code>generic.rcd-4p-template-series.bp25-500ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B+-25A-500MA-6KA</code></td><td>4</td><td>25 A</td><td>B+</td><td>500 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B+" data-residual-current="300" data-source="template"><td><code>generic.rcd-4p-template-series.bp40-300ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B+-40A-300MA-10KA</code></td><td>4</td><td>40 A</td><td>B+</td><td>300 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B+" data-residual-current="300" data-source="template"><td><code>generic.rcd-4p-template-series.bp40-300ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B+-40A-300MA-6KA</code></td><td>4</td><td>40 A</td><td>B+</td><td>300 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B+" data-residual-current="30" data-source="template"><td><code>generic.rcd-4p-template-series.bp40-30ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B+-40A-30MA-10KA</code></td><td>4</td><td>40 A</td><td>B+</td><td>30 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B+" data-residual-current="30" data-source="template"><td><code>generic.rcd-4p-template-series.bp40-30ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B+-40A-30MA-6KA</code></td><td>4</td><td>40 A</td><td>B+</td><td>30 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B+" data-residual-current="500" data-source="template"><td><code>generic.rcd-4p-template-series.bp40-500ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B+-40A-500MA-10KA</code></td><td>4</td><td>40 A</td><td>B+</td><td>500 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B+" data-residual-current="500" data-source="template"><td><code>generic.rcd-4p-template-series.bp40-500ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B+-40A-500MA-6KA</code></td><td>4</td><td>40 A</td><td>B+</td><td>500 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B+" data-residual-current="300" data-source="template"><td><code>generic.rcd-4p-template-series.bp63-300ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B+-63A-300MA-10KA</code></td><td>4</td><td>63 A</td><td>B+</td><td>300 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B+" data-residual-current="300" data-source="template"><td><code>generic.rcd-4p-template-series.bp63-300ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B+-63A-300MA-6KA</code></td><td>4</td><td>63 A</td><td>B+</td><td>300 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B+" data-residual-current="30" data-source="template"><td><code>generic.rcd-4p-template-series.bp63-30ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B+-63A-30MA-10KA</code></td><td>4</td><td>63 A</td><td>B+</td><td>30 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B+" data-residual-current="30" data-source="template"><td><code>generic.rcd-4p-template-series.bp63-30ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B+-63A-30MA-6KA</code></td><td>4</td><td>63 A</td><td>B+</td><td>30 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B+" data-residual-current="500" data-source="template"><td><code>generic.rcd-4p-template-series.bp63-500ma-10ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B+-63A-500MA-10KA</code></td><td>4</td><td>63 A</td><td>B+</td><td>500 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Fehlerstrom-Schutzeinrichtungen" data-rcd-type="B+" data-residual-current="500" data-source="template"><td><code>generic.rcd-4p-template-series.bp63-500ma-6ka</code></td><td>Schutzgeräte<br><span class="muted">Fehlerstrom-Schutzeinrichtungen</span></td><td>Generic</td><td>Template RCD 4P</td><td><code>RCD-4P-B+-63A-500MA-6KA</code></td><td>4</td><td>63 A</td><td>B+</td><td>500 mA</td><td>—</td><td>—</td><td>4 TE</td><td><code>Z_RCD:RCD_4P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-1p-b16-template</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template</td><td><code>MCB-1P-B16</code></td><td>1</td><td>16 A</td><td>—</td><td>—</td><td>B</td><td>6 kA</td><td>1 TE</td><td><code>Z_MCB:MCB</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-1p-template-series.b10</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 1P</td><td><code>MCB-1P-B10</code></td><td>1</td><td>10 A</td><td>—</td><td>—</td><td>B</td><td>6 kA</td><td>1 TE</td><td><code>Z_MCB:MCB</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-1p-template-series.b16</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 1P</td><td><code>MCB-1P-B16</code></td><td>1</td><td>16 A</td><td>—</td><td>—</td><td>B</td><td>6 kA</td><td>1 TE</td><td><code>Z_MCB:MCB</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-1p-template-series.b20</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 1P</td><td><code>MCB-1P-B20</code></td><td>1</td><td>20 A</td><td>—</td><td>—</td><td>B</td><td>6 kA</td><td>1 TE</td><td><code>Z_MCB:MCB</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.b10</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-B10</code></td><td>3</td><td>10 A</td><td>—</td><td>—</td><td>B</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.b125</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-B125</code></td><td>3</td><td>125 A</td><td>—</td><td>—</td><td>B</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.b13</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-B13</code></td><td>3</td><td>13 A</td><td>—</td><td>—</td><td>B</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.b16</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-B16</code></td><td>3</td><td>16 A</td><td>—</td><td>—</td><td>B</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.b2</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-B2</code></td><td>3</td><td>2 A</td><td>—</td><td>—</td><td>B</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.b20</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-B20</code></td><td>3</td><td>20 A</td><td>—</td><td>—</td><td>B</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.b25</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-B25</code></td><td>3</td><td>25 A</td><td>—</td><td>—</td><td>B</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.b32</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-B32</code></td><td>3</td><td>32 A</td><td>—</td><td>—</td><td>B</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.b4</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-B4</code></td><td>3</td><td>4 A</td><td>—</td><td>—</td><td>B</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.b40</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-B40</code></td><td>3</td><td>40 A</td><td>—</td><td>—</td><td>B</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.b50</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-B50</code></td><td>3</td><td>50 A</td><td>—</td><td>—</td><td>B</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.b6</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-B6</code></td><td>3</td><td>6 A</td><td>—</td><td>—</td><td>B</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.b63</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-B63</code></td><td>3</td><td>63 A</td><td>—</td><td>—</td><td>B</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.b80</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-B80</code></td><td>3</td><td>80 A</td><td>—</td><td>—</td><td>B</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.c10</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-C10</code></td><td>3</td><td>10 A</td><td>—</td><td>—</td><td>C</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.c125</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-C125</code></td><td>3</td><td>125 A</td><td>—</td><td>—</td><td>C</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.c13</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-C13</code></td><td>3</td><td>13 A</td><td>—</td><td>—</td><td>C</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.c16</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-C16</code></td><td>3</td><td>16 A</td><td>—</td><td>—</td><td>C</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.c2</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-C2</code></td><td>3</td><td>2 A</td><td>—</td><td>—</td><td>C</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.c20</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-C20</code></td><td>3</td><td>20 A</td><td>—</td><td>—</td><td>C</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.c25</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-C25</code></td><td>3</td><td>25 A</td><td>—</td><td>—</td><td>C</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.c32</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-C32</code></td><td>3</td><td>32 A</td><td>—</td><td>—</td><td>C</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.c4</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-C4</code></td><td>3</td><td>4 A</td><td>—</td><td>—</td><td>C</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.c40</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-C40</code></td><td>3</td><td>40 A</td><td>—</td><td>—</td><td>C</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.c50</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-C50</code></td><td>3</td><td>50 A</td><td>—</td><td>—</td><td>C</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.c6</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-C6</code></td><td>3</td><td>6 A</td><td>—</td><td>—</td><td>C</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.c63</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-C63</code></td><td>3</td><td>63 A</td><td>—</td><td>—</td><td>C</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.c80</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-C80</code></td><td>3</td><td>80 A</td><td>—</td><td>—</td><td>C</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.d10</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-D10</code></td><td>3</td><td>10 A</td><td>—</td><td>—</td><td>D</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.d125</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-D125</code></td><td>3</td><td>125 A</td><td>—</td><td>—</td><td>D</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.d13</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-D13</code></td><td>3</td><td>13 A</td><td>—</td><td>—</td><td>D</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.d16</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-D16</code></td><td>3</td><td>16 A</td><td>—</td><td>—</td><td>D</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.d2</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-D2</code></td><td>3</td><td>2 A</td><td>—</td><td>—</td><td>D</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.d20</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-D20</code></td><td>3</td><td>20 A</td><td>—</td><td>—</td><td>D</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.d25</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-D25</code></td><td>3</td><td>25 A</td><td>—</td><td>—</td><td>D</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.d32</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-D32</code></td><td>3</td><td>32 A</td><td>—</td><td>—</td><td>D</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.d4</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-D4</code></td><td>3</td><td>4 A</td><td>—</td><td>—</td><td>D</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.d40</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-D40</code></td><td>3</td><td>40 A</td><td>—</td><td>—</td><td>D</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.d50</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-D50</code></td><td>3</td><td>50 A</td><td>—</td><td>—</td><td>D</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.d6</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-D6</code></td><td>3</td><td>6 A</td><td>—</td><td>—</td><td>D</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.d63</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-D63</code></td><td>3</td><td>63 A</td><td>—</td><td>—</td><td>D</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
<tr data-group="Schutzgeräte" data-family="Leitungsschutzschalter" data-rcd-type="" data-residual-current="" data-source="template"><td><code>generic.mcb-3p-template-series.d80</code></td><td>Schutzgeräte<br><span class="muted">Leitungsschutzschalter</span></td><td>Generic</td><td>Template MCB 3P</td><td><code>MCB-3P-D80</code></td><td>3</td><td>80 A</td><td>—</td><td>—</td><td>D</td><td>—</td><td>—</td><td><code>Z_MCB:MCB_3P</code></td><td><code>optional</code></td><td>template</td></tr>
    </tbody>
  </table></div>

  <p class="muted">Erzeugt mit <code>python tools/generate_device_catalog_html.py</code>.</p>
  <script>
    const search = document.getElementById('search');
    const group = document.getElementById('group');
    const family = document.getElementById('family');
    const rcdType = document.getElementById('rcd-type');
    const residualCurrent = document.getElementById('residual-current');
    const source = document.getElementById('source');
    const count = document.getElementById('count');
    function applyFilters() {
      const query = search.value.toLocaleLowerCase('de');
      let visible = 0;
      document.querySelectorAll('#devices tbody tr').forEach(row => {
        const matches = row.textContent.toLocaleLowerCase('de').includes(query)
          && (!group.value || row.dataset.group === group.value)
          && (!family.value || row.dataset.family === family.value)
          && (!rcdType.value || row.dataset.rcdType === rcdType.value)
          && (!residualCurrent.value || row.dataset.residualCurrent === residualCurrent.value)
          && (!source.value || row.dataset.source === source.value);
        row.hidden = !matches;
        if (matches) visible += 1;
      });
      count.textContent = visible;
    }
    [search, group, family, rcdType, residualCurrent, source].forEach(element => element.addEventListener(element.tagName === 'INPUT' ? 'input' : 'change', applyFilters));
  </script>
</body>
</html>
